## 吸収式冷温水機　単体機器クラスの検証
### テストケースと計算結果  
|Case No.|入力| | | |制御目標値|計算結果| | | |
|:----|:----|:----|:----|:----|:----|:----|:----|:----|:----|
| |冷水入口温度 [℃]|冷水流量 [%]|冷却水入口温度 [℃]|冷却水流量 [%]|冷水出口温度 [℃]|冷却水出口温度 [℃]|能力 [kW]|ガス消費量 [m3/h]|消費電力 [kW]|
|E-AR100|12|100|32|100|7| |527|32.39486|5.1|
|E-AR101|10.75|100|27|100|7| |396.0414|23.67874|5.1|
|E-AR102|9.5|100|22|100|7| |264.0276|14.79049|5.1|
|E-AR110|12|75|27|75|7| |396.0414|23.67874|5.1|
|E-AR111|10|86|32|86|5| |454.1275|29.89833|5.1|
|E-AR120|14|100|32|100|9| |527|31.56803|5.1|

※冷却水出口温度は出力されていない
  
  
### 他ツールとの比較  
<img src="https://user-images.githubusercontent.com/27459538/213061354-3a17f7cb-312a-48c2-9607-254c4e3e5a01.png" width=70%>  
<img src="https://user-images.githubusercontent.com/27459538/213061465-ecea4466-cde1-451f-8e3e-00230826ca39.png" width=70%>  

- 能力はほぼ一致している。
- ケースE-AHP110-c～ E-AHP110-ｈは冷水/温水出口温度が特性曲線と異なるため精度が低下した。
- 暖房ケースは外気温度が外挿となるケースが多く、精度が低下
- 冷温水出口温度と外挿対応がプログラムの改善の方針

