## 空気熱源ヒートポンプ単体機器クラスの検証
### テストケースと計算結果  
|Case No.|入力| |制御目標値|環境条件|出力(参考)|計算結果| |
|:----|:----|:----|:----|:----|:----|:----|:----|
| |冷温水流量 [%]|冷温水入口温度 [℃]|冷温水出口温度 [℃]|外気温度 [℃]|負荷率 [%]|能力 [kW]|消費電力 [kW]|
|E-AHP100-c|100|12|7|35℃DB|100|299.9967|99.59889|
|E-AHP101-c|100|10.8|7|30℃DB|75|227.9975|49.45188|
|E-AHP102-c|100|9.5|7|25℃DB|50|149.9983|24.36693|
|E-AHP110-c|100|9.5|5|35℃DB|100|269.997|83.3745|
|E-AHP111-c|100|14.4|9|35℃DB|100|323.9964|106.883|
|E-AHP100-h|100|45.8|50|0.9℃DB, 0℃WB|100|251.9972|98.8361|
|E-AHP101-h|100|46.8|50|6.1℃DB, 5℃WB|75|191.9979|57.94798|
|E-AHP102-h|100|47.9|50|11.3℃DB, 10℃WB|50|125.9986|29.96114|
|E-AHP110-h|100|51.9|55|0.9℃DB, 0℃WB|100|185.9979|65.54746|
|E-AHP111-h|100|40.6|45|0.9℃DB, 0℃WB|100|263.9971|104.1412|

<br />  
### 他ツールとの比較  
<img src="https://user-images.githubusercontent.com/27459538/213061354-3a17f7cb-312a-48c2-9607-254c4e3e5a01.png" width=70%>  
<img src="https://user-images.githubusercontent.com/27459538/213061465-ecea4466-cde1-451f-8e3e-00230826ca39.png" width=70%>  

- 能力はほぼ一致している。
- ケースE-AHP110-c～ E-AHP110-ｈは冷水/温水出口温度が特性曲線と異なるため精度が低下した。
- 暖房ケースは外気温度が外挿となるケースが多く、精度が低下
- 冷温水出口温度と外挿対応がプログラムの改善の方針

