## 冷却塔　単体機器クラスの検証
### テストケースと計算結果  
|Case No.|入力| | |環境条件|計算結果| |
|:----|:----|:----|:----|:----|:----|:----|
| |冷却水入口温度 [℃]|風量 [%]|水量 [%]|外気湿球温度 [℃]|冷却水出口温度 [℃]|ファン消費電力 [kW]|
|E-CT100|37|100|100|27|32.01782|8.152174|
|E-CT101|33|100|75|23|27.61419|8.152174|
|E-CT102|29|100|50|19|22.68971|8.152174|
|E-CT103|25|100|25|15|16.7094|8.152174|
|E-CT110|29|75|50|19|23.00194|3.439198|
|E-CT111|25|50|25|25|24.95117|1.019022|


### 他ツールとの比較  
<img src="https://user-images.githubusercontent.com/27459538/213090026-9cfe6175-280d-479b-b4f3-918bd5e98445.png" width=70%>  
<img src="https://user-images.githubusercontent.com/27459538/213090065-f373e2de-7c23-481f-9c4d-60218abddd7b.png" width=70%>  

- 概ねメーカ提供値と同じ傾向
- 低流量・低風量時に乖離が大きくなる傾向がみられた
